<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Code: Substation battery digital twin in Maximo: float voltage, cell resista</title><link rel="preconnect" href="https://fonts.googleapis.com"><link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono&family=IBM+Plex+Sans:wght@400;600&display=swap" rel="stylesheet"><style>:root{--bg:#f4f4f4;--card:#fff;--ink:#161616;--mut:#525252;--acc:#0f62fe;--line:#e0e0e0}@media (prefers-color-scheme:dark){:root{--bg:#161616;--card:#262626;--ink:#f4f4f4;--mut:#c6c6c6;--acc:#78a9ff;--line:#393939}}*{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font-family:'IBM Plex Sans',Segoe UI,Arial,sans-serif;line-height:1.5}main{max-width:1100px;margin:0 auto;padding:32px 16px 64px}h1{font-size:26px;line-height:1.25;margin:4px 0 6px}.k{color:var(--acc);font-size:12px;font-weight:600;letter-spacing:.08em;text-transform:uppercase}a{color:var(--acc)}.lede{color:var(--mut);margin:0 0 24px}.s{background:var(--card);border:1px solid var(--line);border-radius:10px;margin:18px 0;overflow:hidden;scroll-margin-top:16px}.h{display:flex;gap:10px;align-items:center;justify-content:space-between;padding:10px 14px;border-bottom:1px solid var(--line);flex-wrap:wrap}.h b{font-size:14px}.h small{color:var(--mut)}.h .a{display:flex;gap:8px}.h button,.h a.btn{font:inherit;font-size:13px;padding:5px 12px;border-radius:6px;border:1px solid var(--acc);background:none;color:var(--acc);cursor:pointer;text-decoration:none}.h button.ok{background:var(--acc);color:#fff}pre{margin:0;padding:14px 16px;background:#0d1117;color:#e6edf3;font:13px/1.5 'IBM Plex Mono',Consolas,monospace;overflow-x:auto;white-space:pre}:target{outline:3px solid var(--acc)}</style></head><body><main><div class="k">Code from the post</div><h1>Substation battery digital twin in Maximo: float voltage, cell resistance and backup time</h1><p class="lede">Every code box of <a href="https://community.ibm.com/community/user/blogs/mohamed-chihaoui/2026/11/10/substation-battery-digital-twin-in-maximo">the post on the IBM Community</a>, with a Copy button. Each snippet is also a file in <a href="https://github.com/2Mohamed2/maximo-guides/blob/main/code/substation-battery-digital-twin-in-maximo">github.com/2Mohamed2/maximo-guides/code/substation-battery-digital-twin-in-maximo</a>.</p><section class="s" id="s1"><div class="h"><div><b>Code</b> <small>20 lines</small></div><div class="a"><button data-c="c1">Copy</button><a class="btn" href="https://github.com/2Mohamed2/maximo-guides/blob/main/code/substation-battery-digital-twin-in-maximo/01-snippet.py" target="_blank" rel="noopener">GitHub</a></div></div><pre id="c1">FLOAT_CURRENT_EXPECTED_A =
    (
      <span style="color:#79c0ff;">0.16275
      </span>* np.power(<span style="color:#79c0ff;">2</span>, (BATTERY_TEMP_C - <span style="color:#79c0ff;">20</span>) / <span style="color:#79c0ff;">10</span>)
      * np.power(<span style="color:#79c0ff;">2</span>, ((BATTERY_VOLTAGE_V / <span style="color:#79c0ff;">54</span>) - <span style="color:#79c0ff;">2.25</span>) / <span style="color:#79c0ff;">0.025</span>)
    )

AUTONOMY_H =
    (
      SOC_PCT
      / <span style="color:#79c0ff;">100
      </span>* <span style="color:#79c0ff;">465
      </span>* np.interp(
          BATTERY_TEMP_C,
          [-<span style="color:#79c0ff;">10</span>, <span style="color:#79c0ff;">0</span>, <span style="color:#79c0ff;">10</span>, <span style="color:#79c0ff;">20</span>, <span style="color:#79c0ff;">30</span>, <span style="color:#79c0ff;">40</span>],
          [<span style="color:#79c0ff;">0.6</span>, <span style="color:#79c0ff;">0.78</span>, <span style="color:#79c0ff;">0.9</span>, <span style="color:#79c0ff;">1</span>, <span style="color:#79c0ff;">1.05</span>, <span style="color:#79c0ff;">1.07</span>]
        )
      * (<span style="color:#79c0ff;">1 </span>- <span style="color:#79c0ff;">0.65 </span>* (RI_RATIO_MEAN - <span style="color:#79c0ff;">1</span>)).clip(lower=<span style="color:#79c0ff;">0.3</span>, upper=<span style="color:#79c0ff;">1</span>)
      / LOAD_CURRENT_A.clip(lower=<span style="color:#79c0ff;">1</span>)
    )</pre></section><section class="s" id="s2"><div class="h"><div><b>Output</b> <small>2 lines</small></div><div class="a"><button data-c="c2">Copy</button><a class="btn" href="https://github.com/2Mohamed2/maximo-guides/blob/main/code/substation-battery-digital-twin-in-maximo/02-output.py" target="_blank" rel="noopener">GitHub</a></div></div><pre id="c2">BAT_WEAK_CELL =
    RI_MAX_VS_MEAN &gt; <span style="color:#79c0ff;">1.5
</span></pre></section><p><a href="https://2mohamed2.github.io/maximo-guides/">All guides</a></p></main><script>document.querySelectorAll('button[data-c]').forEach(b=>b.onclick=async()=>{const t=document.getElementById(b.dataset.c).innerText;try{await navigator.clipboard.writeText(t);}catch(e){const r=document.createRange();r.selectNodeContents(document.getElementById(b.dataset.c));const s=getSelection();s.removeAllRanges();s.addRange(r);document.execCommand('copy');s.removeAllRanges();}b.textContent='Copied';b.classList.add('ok');setTimeout(()=>{b.textContent='Copy';b.classList.remove('ok')},1600);});</script></body></html>
